# 光伏储能微电网多阶段经济调度研究

**英文标题：** *Multi-stage Economic Dispatch for a PV–Storage Microgrid under Forecast and Price Uncertainty*

我独立完成了这个能源调度研究项目，探索如何在光伏出力、负荷和电价信息逐步更新时制定购电与储能策略。研究场景基于 2026 年全国大学生数学建模竞赛 C 题“微网与外部电网电力调控策略”。本项目未作为比赛作品提交，与竞赛组委会无关联。我在仓库中公开建模思路、模型选择、最终代码和经过核对的汇总结果；原题附件和完整数据不在仓库中。

## 研究路线与模型选择

| 阶段 | 决策问题 | 采用方法 | 后续改进的原因 |
| --- | --- | --- | --- |
| Q1 | 已知单日源荷和电价时如何调度 | 确定性线性规划 | 提供约束和求解基线；实际日前决策无法提前看到未来真实负荷与光伏 |
| Q2 | 日前计划如何面对源荷预测误差 | 历史数据预测、场景生成、两阶段随机规划、按实际观测执行 | 一次制定全天计划难以利用日内更新的信息 |
| Q3 | 6:00、12:00、18:00 获得新预测后是否调整计划 | 滚动预测、触发式重优化及计划偏差费用结算 | 固定电价场景不能描述动态价格下的购电决策 |
| Q4-2 | 动态电价下如何制定日前计划 | 源荷场景与电价场景的联合随机规划 | 仍需比较日内滚动调整的效果 |
| Q4-3 | 动态电价下如何利用新信息 | 联合预测、随机规划与滚动调整 | 最终研究版本，需用对照实验评价得失 |

日前计划主要使用 SciPy 的 `linprog` / HiGHS；Q3 和 Q4-3 的日内调整还使用 `scipy.optimize.milp`。预测和场景生成代码见各题 `src/`。标题中的“多阶段”指日前计划到日内更新的决策过程。模型选择、关键假设和限制见 [研究总结](docs/研究总结.md)。

## 汇总结果

下表来自我最终计算的汇总文件，只展示统计量，不包含逐时数据、原始附件或完整结果表。Q1 是**单日**，其余四项为**334 天**；不同电价设定下的 Q2/Q3 与 Q4-2/Q4-3 成本也不作跨场景直接比较。金额保留到元。

| 阶段 | 运行成本（元） | 对照与成本变化 | 紧急购电（kWh） |
| --- | ---: | --- | ---: |
| Q1 | 35,127 | 单日确定性基线 | — |
| Q2 | 14,627,422 | 相比同设定点预测对照减少 3,691,928 元 | 260,124 |
| Q3 | 14,183,102 | 相比 Q2 固定计划减少 444,321 元（约 3.04%） | 179,403 |
| Q4-2 | 15,031,007 | 相比同设定动态电价点预测对照减少 3,778,365 元 | 147,405 |
| Q4-3 | 15,010,467 | 相比 Q4-2 固定计划减少 20,540 元（约 0.14%） | 169,822 |

Q3、Q4-3 的成本包含调整后计划购电、计划偏差费用和 5 倍电价的紧急购电；计划减少部分按原价的 50% 收取违约金，计划增加部分的合计支付相当于当前电价的 1.5 倍。Q4-3 的紧急购电量高于 Q4-2，故不能把最后一步概括为“全面降低紧急购电”。这些数字受电池效率、终端 SOC 结算和场景设定影响，不是普适的性能保证。

## 代码与运行

| 阶段 | 最终入口 |
| --- | --- |
| Q1 | `code/Q1_确定性优化/main.py` |
| Q2 | `code/Q2_随机规划/main_q2_final_causal_v2.py` |
| Q3 | `code/Q3_滚动优化/main_q3_final_causal_v2.py` |
| Q4-2 | `code/Q4_2动态电价/main_q4_2_final_causal.py` |
| Q4-3 | `code/Q4_3动态滚动优化/main_q4_3_final_causal.py` |

每个阶段目录只保留该入口实际需要的 `src/` 模块和独立的 `requirements.txt`。使用 Python 3.12，在相应目录安装依赖、按 `src/config.py` 或 `src/q4_config.py` 所列文件名自行准备**有权使用**的数据并放入 `data/raw/`。Q4 的结果导出还需要对应空白模板。Q1 运行 `python main.py`；其他阶段可先运行入口的快速模式，`--full` 为全年计算，耗时较长。输出目录与本地数据由 `.gitignore` 排除。

仓库没有附带原始数据或模板，因此仅凭代码**不能复现上表的具体数值**。上表是完整运行结果的摘要。题面和附件可从[竞赛主办方的 2026 年赛题发布页](https://www.mcm.edu.cn/html_cn/node/27b6e148f8113f09b0269f64a02629fb.html)取得；我不在仓库中重新分发附件。

## 使用许可

源代码采用 [PolyForm Noncommercial 1.0.0](LICENSE)，供许可范围内的学习和非商业使用。**商业使用须先取得原创作者 lishen3 的单独书面许可，并在商业授权中约定署名。**请看 [商业使用说明](COMMERCIAL-LICENSING.md)。带有商业限制的代码属于 *source-available*，不是 OSI 定义下的开源软件。

本仓库不含原题题面、附件、完整结果表、论文或第三方数据，也未授权这些材料。研究文字与汇总统计供阅读和非商业引用；引用时请标注项目名称及原创作者 **lishen3**。
