# 光伏储能微电网多阶段经济调度：项目研究总结

我独立开展了这项能源调度建模与计算研究。研究场景基于 2026 年全国大学生数学建模竞赛 C 题；项目未作为比赛作品提交。我在仓库中公开最终代码、模型思路和汇总统计，原题完整数据由读者从主办方发布渠道自行获取。

## 1. 背景与研究目标

研究对象是光伏、储能和外部电网共同供能的微电网。每个时间段须满足负荷需求，并决定计划购电、电池充放电、必要时的紧急购电及多余光伏的处置。光伏和负荷有预测误差，电价也可能动态变化，信息在日前到日内逐步增加。因此研究的目标是：在统一的能量平衡、储能容量和功率约束下，比较确定性计划、源荷随机计划、滚动修正、动态电价联合计划及其滚动修正的经济结果。

我将预测与优化结合：日前计划主要使用 SciPy 的 `linprog`/HiGHS，Q3 与 Q4-3 的日内调整使用 SciPy 的 `milp`。预测模块使用历史观测构造净负荷和电价场景。

## 2. 建模思路与选择依据

以每个时段的外部计划购电、紧急购电、充电、放电、弃光及电池 SOC 为主要变量。电力收支和 SOC 递推是核心等式；SOC 上下限、充放电功率、非负购电和紧急购电规则构成约束。成本包括计划购电成本和高价紧急购电成本；Q3 与 Q4-3 还计入相对 0:00 计划的调整费用。计划减少部分按原价的 50% 收取违约金；计划增加部分加上正常购电价，合计相当于当前电价的 1.5 倍。真实负荷超过已调整计划仍无法满足的部分，按 5 倍当前电价紧急购电。计算对照时还须处理期末 SOC 差异，防止通过透支电池获得表面节省。

代码以 10 分钟为时段，按一天 144 个时点对齐源荷和电价。我将充电效率、放电效率分别设为 0.90，因此模型中的往返效率为 0.81。模型没有售电渠道：多余光伏优先进入可用储能，剩余部分计为弃光。真实源荷或真实电价在被观测后用于执行与评价，在观测前不作为日前决策输入。

## 3. 五个已实现阶段及早期模型的不足

| 阶段 | 已实现的最终入口 | 方法与改进动机 |
| --- | --- | --- |
| 确定性基线 Q1 | `code/Q1_确定性优化/main.py` | 已知单日输入后求线性规划，验证能量平衡、SOC 与充放电约束。其不足是无法代表未来真实值未知的日前决策。 |
| 源荷随机计划 Q2 | `code/Q2_随机规划/main_q2_final_causal_v2.py` | 使用历史信息拟合预测并生成净负荷场景；共同的日前购电计划配合场景内的补救决策，按观测结果执行。与点预测计划对照，以检验不确定性建模的价值。 |
| 日内滚动 Q3 | `code/Q3_滚动优化/main_q3_final_causal_v2.py` | 在 6:00、12:00、18:00 利用新预测评估是否调整未执行时段的计划，按计划偏差规则结算，并比较固定日前计划与滚动修正。 |
| 动态价格计划 Q4-2 | `code/Q4_2动态电价/main_q4_2_final_causal.py` | 净负荷场景与电价场景共同进入日前优化，比较动态电价下的场景计划与点预测计划。 |
| 动态价格滚动 Q4-3 | `code/Q4_3动态滚动优化/main_q4_3_final_causal.py` | 在联合场景计划上加入日内滚动调整，与 Q4-2 固定计划对照，作为目前最终研究版本。 |

这五个阶段分别对应仓库中的最终运行入口。我在研究过程中保留过不同实现和快速测试文件，公开仓库只收录每个阶段的最终入口及其实际导入的模块。预测、随机规划与执行逻辑保存在对应阶段的 `src/` 目录中，便于按阶段检查模型演化。

## 4. 最终框架与模型边界

目前最完整的流程是：历史数据与已知信息 → 净负荷预测及不确定性场景 → 动态电价预测及场景 → 日前联合随机优化 → 新信息触发的日内修正 → 按实际观测计算购电、紧急购电、SOC 和成本。我用 Q4-2 固定计划对照 Q4-3 滚动计划，并同时报告成本与紧急购电量。标题中的“多阶段”描述信息逐步到来及相应决策。

## 5. 数据处理与可信度检查

我在数据处理中统一时间标签和 10 分钟粒度，检查缺失或错位，并从历史观测构造预测与场景输入。公开统计取自五个阶段完整运行生成的汇总文件；完整结果表、原始附件和逐时记录不在仓库中。读者可以核对代码的方法，但复现这些精确数值需要自行取得题目数据和官方模板。

五份汇总文件显示：Q1 求解器报告最优，最大能量平衡残差约 `2.27e-13 kWh`，同时充放电时段为 0；Q2/Q3/Q4-2/Q4-3 的最大平衡残差在 `2.27e-13` 至 `4.55e-13 kWh` 范围内，汇总报告的同时充放电次数均为 0。这支持求解结果的约束一致性，但不能代替对预测误差、样本外推广和数据权利的独立验证。

## 6. 已核对的汇总实验结果

Q1 是单日实验，其余为 334 天完整模式。金额四舍五入到元，紧急购电四舍五入到 kWh。下列对照仅在各自匹配的价格与运行设定下成立。

| 阶段 | 运行成本（元） | 匹配对照 | 变化 | 紧急购电（kWh） | 期末 SOC（kWh） |
| --- | ---: | --- | ---: | ---: | ---: |
| Q1 | 35,127 | 单日确定性求解 | — | — | 6,000 |
| Q2 | 14,627,422 | 点预测成本 18,319,350 元 | 节省 3,691,928 元 | 260,124 | 5,222 |
| Q3 | 14,183,102 | Q2 固定计划成本 14,627,422 元 | 节省 444,321 元，约 3.04% | 179,403 | 4,734 |
| Q4-2 | 15,031,007 | 动态价格点预测成本 18,809,372 元 | 节省 3,778,365 元 | 147,405 | 5,628 |
| Q4-3 | 15,010,467 | Q4-2 固定计划成本 15,031,007 元 | 节省 20,540 元，约 0.14% | 169,822 | 4,862 |

Q3 与 Q2 的比较显示固定价格实验下滚动调整降低成本和紧急购电。Q4-3 与 Q4-2 的比较显示动态价格实验下成本改善很小，紧急购电量反而上升约 22,417 kWh。两组实验的电价输入不同，不能直接比较两组的成本高低。期末 SOC 也不同；按参考 SOC 结算的标准化成本显示，Q3 相比 Q2 的节省为 444,090 元，Q4-3 相比 Q4-2 为 20,147 元，方向相同但幅度略变。

## 7. 关键假设与限制

1. **信息泄漏：** 日前计划不能读入当天未来真实负荷、光伏或电价。真实值可用于到时执行和事后评价。
2. **时间对齐：** 电价、源荷与结果表必须落在同一 10 分钟时间轴；错位会使看似可行的调度对应错误价格或负荷。
3. **效率解释：** `η_c=η_d=0.90` 对应 81% 往返效率。我另行检查过效率和结算规则的不同设定，成本对这些选择敏感；研究结果应结合假设阅读。
4. **期末储能：** 不同策略的期末 SOC 不相同，比较年度成本时应同时看终端 SOC 等价结算结果。
5. **弃光与售电：** 代码允许弃光，没有实现向外部电网售电的收入；如果真实系统允许售电，目标函数与结论需重估。
6. **数值复现：** 仓库含代码与汇总统计。复现完整数值需要从原发布渠道取得题目数据和模板。

## 8. 项目价值与公开范围

我把信息边界、预测误差场景、日前计划、日内滚动修正和价格变化放进同一可对照的研究流程，并保留每阶段最终入口供方法审阅。研究中既记录成本改善，也记录紧急购电量上升和效率假设的影响，便于读者判断模型适用范围。

代码供许可范围内的非商业学习使用；任何商业使用需作者单独书面许可并在协议中约定原创作者署名，详见根目录许可文件。原题附件和完整结果不在公开范围内。
